








高能总线系列控制器
 MODBUS通信规约 版本：<V1.0>





















文档编号：

密    级：
秘密
编    写：
suny
编写日期：
2019年08月14日
审    核：

审核日期
年  月   日
批    准：

批准日期：
年  月  日




修订记录

版本章节名称修订内容修订日期修订人批准人V1.0





V1.1

GST-DGNK5000H卡适用此规约
2021.11.16
suny



















































































































































































































目 录

 TOC \o "1-3" \h \z \u  HYPERLINK \L "_TOC499652329" 1.	通讯协议介绍	 PAGEREF _TOC499652329 \H 1
 HYPERLINK \L "_TOC499652330" 2.	查询命令	 PAGEREF _TOC499652330 \H 2
 HYPERLINK \L "_TOC499652331" 3.	控制器发送事件	 PAGEREF _TOC499652331 \H 3
 HYPERLINK \L "_TOC499652332" 4.	通信流程	 PAGEREF _TOC499652332 \H 4
通讯协议介绍
本通讯协议适用于海湾安全技术有限公司（GST）控制器与第三方的通讯。当控制器采集到火灾报警信息或故障/故障恢复等信息时，将产生的事件传输给第三方。
本通讯规约依据火灾的以下特点决定：火灾本身是小概率事件，很少发生；所带探测类设备和控制类设备众多；火灾报警控制系统的设备种类非常多；每个探测类设备均有正常、故障、报警三种状态。同时，为改善控制器在最大配置下的响应速度，双方采用事件池方式实现信息的交互。
通讯协议符合Modbus RTU数据格式，支持03功能码或04功能码。
适用以下接口卡：
GST-DGNK5000H多接口卡F2.908.2788
RS485接口：  RJ45网络接口5-A  4-B
通讯速率：9600BPS,N,8,1

说明：
03功能码支持控制器联网应用工程。可按9位地址编码方式输出报警信息，适用高能控制器产品与各类老型号的报警控制器的联网工程。
04功能码支持高能控制器产品独立应用，或与高能控制器产品联网的工程。可按控制器号、回路号、一次码的地址编码方式输出报警信息。











查询命令
通讯协议采用Modbus RTU方式实现。控制器作为通讯从机，接收第三方主机的定时查询命令。第三方主机可查询40001/30001地址开始的4个16位寄存器，如表1所示，事件读取后寄存器将被清空。同时40005/30005地址开始的4个16位寄存器作为事件池的映射，可再次读取事件信息，表2示。
表1
Byte 1
从地址
01h
Byte 2
功能码
03h/04h
Byte 3
起始地址高字节
00h
Byte 4
起始地址低字节
00h
Byte 5
寄存器数量高字节
00h
Byte 6
寄存器数量低字节
04h
Byte 7
CRC校验高字节
CRCH
Byte 8
CRC校验低字节
CRCL




表2
Byte 1
从地址
01h
Byte 2
功能码
03h/04h
Byte 3
起始地址高字节
00h
Byte 4
起始地址低字节
04h
Byte 5
寄存器数量高字节
00h
Byte 6
寄存器数量低字节
04h
Byte 7
CRC校验高字节
CRCH
Byte 8
CRC校验低字节
CRCL




	


控制器发送事件
控制器作为通讯从机，对主机表现为一个事件池设备。控制器检测到查询命令后，按照表3或表4所示的格式予以应答。
03功能码与04功能码返回数据有所区别，见表3与表4内容。
表3
Byte 1
从地址
01h
Byte 2
功能码
03h
Byte 3
应答字节数
08h
Byte 4
40001寄存器高字节
（事件类型，其它数值保留）
00h：无事件更新
有事件：
01h：火警            02h：故障
03h：启动            04h：停动
05h：隔离            06h：释放
07h：监管            08h：反馈
09h：动作            0Ah：复位操作
0Bh：恢复
0Ch：控制器状态（Byte5~11含义见表5）
其他：保留
Byte 5
40001寄存器低字节
00h
数据源：
0未定义     1总线设备     2手动盘
3直控盘     4网络设备     5自身设备
Byte 6
40002寄存器高字节
00h
设备类型
Byte 7
40002寄存器低字节
00h
二次码1
Byte 8
40003寄存器高字节
00h
二次码2
Byte 9
40003寄存器低字节
00h
二次码3
Byte 10
40004寄存器高字节
00h
二次码4
Byte11
40004寄存器低字节
00h
二次码5
Byte 12
CRC校验高字节
CRCH
Byte 13
CRC校验低字节
CRCL







表4
Byte 1
从地址
01h
Byte 2
功能码
04h
Byte 3
应答字节数
08h
Byte 4
40001寄存器高字节
（事件类型，其它数值保留）
00h：无事件更新
有事件：
01h：火警            02h：故障
03h：启动            04h：停动
05h：隔离            06h：释放
07h：监管            08h：反馈
09h：动作            0Ah：复位操作
0Bh：恢复
0Ch：控制器状态（Byte5~11含义见表5）
其他：保留
Byte 5
40001寄存器低字节
00h
数据源：
0未定义     1总线设备     2手动盘
3直控盘     4网络设备     5自身设备
Byte 6
40002寄存器高字节
00h
设备类型
Byte 7
40002寄存器低字节
00h
控制器主机网络地址0000~0255(压缩BCD码)
Byte 8
40003寄存器高字节
00h
Byte 9
40003寄存器低字节
00h
回路号00~99(压缩BCD码)
Byte 10
40004寄存器高字节
00h
设备编码0000~0255(压缩BCD码)
Byte11
40004寄存器低字节
00h
Byte 12
CRC校验高字节
CRCH
Byte 13
CRC校验低字节
CRCL




表5
Byte 5
40001寄存器低字节
00
Byte 6
40002寄存器高字节
00
Byte 7
40002寄存器低字节
控制器主机网络地址0000~0255(压缩BCD码)
Byte 8
40003寄存器高字节
Byte 9
40003寄存器低字节
手动状态：0禁止;1允许
Byte 10
40004寄存器高字节
自动状态:
0禁止;1部分自动;2全部自动;3模拟联动
Byte11
40004寄存器低字节
喷洒:0禁止;1允许
·通信流程

以03功能码为例。






















	














 PAGE III







 PAGE 3


（3）若主机接收应答包B出错，
则发查询包C:40005~40008

（1）查询包A:40001~40004

（4）应答包D:40005~40008

（2）应答包B:40001~40004

控制器

第三方主机



